name: ster-134-prevac
dt_s: 0.05
duration_max_s: 1800
equipment:
  chamber_volume_l: 150
  jacket_volume_l: 25
  # Real 150 L autoclave: ~10 L water reservoir + ~36 kW heater.
  # Less water = faster startup (heat-up to 100°C: ~91 s @ 36 kW).
  # Jacket reaches 3.54 bar setpoint in ~2-3 min as in real units.
  generator_water_l: 10
  heater_kw: 36
  # Pressure hierarchy for 134 °C sterilization (real autoclave operating regime):
  #   P_chamber  = 3.2 bar abs (~134 °C sat, Antoine model) — sterilization setpoint
  #   P_jacket   = 3.54 bar abs (138 °C)     — chamber + 0.5 bar, no temperature loss
  #   P_generator= 4.54 bar abs (~148 °C)    — chamber + 1.5 bar, drives flow into chamber
  # Each setpoint enforced via passive relief (vents excess to atmosphere).
  generator_relief_bar: 4.54
  # Jacket pressure controller (bang-bang on V_STEAM_IN_JACKET):
  #   Close when P_jacket > 3.54 bar abs (0.5 bar above 134°C setpoint).
  #   Reopen when P_jacket < 3.34 bar (200 mbar deadband suppresses chatter
  #   during vacuum pulses + latent-heat surge cycles).
  jacket_setpoint_bar: 3.54
  jacket_deadband_bar: 0.2
  # 3.2 bar: with the chamber gas pinned to saturation, reaching 134 °C at the witness
  # needs p_sat(134 °C) ≈ 3.09 bar (this model's Antoine). 3.2 bar gives margin.
  chamber_relief_bar: 3.2
  # Wall thermal mass: 50 kg stainless for chamber, 15 kg for jacket.
  # These buffer T during vacuum pulses (25 kJ/K vs ~130 J/K gas-only).
  # Omit to use these defaults.
  chamber_wall_mass_kg: 50
  jacket_wall_mass_kg: 15
  # Jacket-to-chamber heat conduction through shared wall (W/K).
  # 150 W/K is typical for a 150 L stainless autoclave (~5 m² shared wall area).
  jacket_chamber_h_W_per_K: 150
  # Start with jacket + generator already at operating temperature.
  # Isolates sterilization dynamics from cold-start ramp.
  preheated: true
  load:
    metal_kg: 20
    fabric_kg: 5
steps:
  # V_STEAM_IN_JACKET stays open through every phase except final exhaust/drying
  # so the jacket maintains ~3.5 bar / ~138°C (0.5 bar above 134°C setpoint).

  # Phase 0 (0–300 s): pre-heat jacket + generator
  - { t: 0, valves: [V_STEAM_IN_JACKET], actuators: [HEATER_GEN] }

  # Pre-vacuum pulse 1: evacuate 60 s (jacket stays fed), then steam 60 s
  - { t: 300, valves: [V_STEAM_IN_JACKET, V_VAC], actuators: [HEATER_GEN, PUMP_VAC] }
  - { t: 360, valves: [V_STEAM_IN_INT, V_STEAM_IN_JACKET], actuators: [HEATER_GEN] }

  # Pre-vacuum pulse 2: evacuate 60 s (jacket stays fed), then steam 60 s
  - { t: 420, valves: [V_STEAM_IN_JACKET, V_VAC], actuators: [HEATER_GEN, PUMP_VAC] }
  - { t: 480, valves: [V_STEAM_IN_INT, V_STEAM_IN_JACKET], actuators: [HEATER_GEN] }

  # Pre-vacuum pulse 3: evacuate 60 s (jacket stays fed), then steam 60 s
  - { t: 540, valves: [V_STEAM_IN_JACKET, V_VAC], actuators: [HEATER_GEN, PUMP_VAC] }
  - { t: 600, valves: [V_STEAM_IN_INT, V_STEAM_IN_JACKET], actuators: [HEATER_GEN] }

  # Phase 3 (660–1300 s, ~10 min): sterilisation hold — chamber + jacket both fed by generator.
  # Generator relief at 5 bar caps both. T_fabric crosses 134°C and F0 accumulates ~20 min/min.
  - { t: 660, valves: [V_STEAM_IN_INT, V_STEAM_IN_JACKET], actuators: [HEATER_GEN] }

  # Phase 4 (1300–1450 s): exhaust chamber + cool, jacket closed, heater off
  - { t: 1300, valves: [V_EXHAUST], actuators: [] }

  # Phase 5 (1450–1800 s): vacuum drying
  - { t: 1450, valves: [V_VAC], actuators: [PUMP_VAC] }
